### Summary of Deliverables & Key Results

#### 1. Deliverables Produced
- **`output/solution.py`**: Self-contained, deterministic Python script using `ifcopenshell==0.8.4` and `numpy` (no PNG reading at runtime, runs in `< 5 s`) that reconstructs the data hall coordination background from the seven-sheet drawing set (`A-101`, `A-301`, `A-601`, `A-602`, `M-101`, `E-101`, `F-101`) and routes the three overhead MEP services clash-free.
- **`output/model.ifc`**: IFC4 coordination model generated by `output/solution.py` with millimetre project units (`MILLIMETRE`), metre placement-matrix translations, 2D profile points only, full `Pset_DCM_*` property sets, and validated with `ifcopenshell.validate(..., express_rules=True)` (**0 EXPRESS schema issues**).
- **`output/reconciliation.json`**: Drawing-note reconciliation log recording the dimensions, elevations, clearances, and routing constraints extracted from the seven sheets and how each was applied.

---

#### 2. Reconciled Data Hall Coordination Background (`27,000 × 21,000 mm`, Clear Height `+4,200 mm`)
- **Access Floor (`IfcSlab` / `USERDEFINED` / `"AccessFloor"`)**: `27,000 × 21,000 × 50 mm` (`Z = -50 .. 0 mm`, FFL at `+0.0 mm`, `550 mm` under-floor plenum down to `-600 mm` sub-floor slab).
- **Structural Columns (`6 × IfcColumn` / `USERDEFINED` / `"Column"`)**: `600 × 600 × 4,200 mm` full clear height (`Z = 0 .. +4,200 mm`) at grid intersections `A1 (8400, 8400)`, `B1 (16800, 8400)`, `C1 (25200, 8400)`, `A2 (8400, 16800)`, `B2 (16800, 16800)`, and `C2 (25200, 16800)`.
- **Cabinets (`128 × IfcFurniture` / `USERDEFINED` / `"Rack"`)**: Rebuilt across Rows `A` (`22`: `21 CI + 1 NI`, facing `NORTH`), `B` (`23`: `21 CI + 2 NI`, facing `SOUTH`), `C` (`18`: `17 CI + 1 NI`, facing `NORTH`), `D` (`23`: `21 CI + 2 NI`, facing `SOUTH`), `E` (`22`: `21 CI + 1 NI`, facing `NORTH`), and `F` (`20`: `18 CI + 2 NI`, facing `SOUTH`), with `CI = 600 × 1200 × 2000 mm`, `NI = 800 × 1200 × 2000 mm`, `42U`, `8.0 kW`, `1363 kg`, rotated about their footprint centres.
- **Cooling Units (`22 × IfcUnitaryEquipment` / `USERDEFINED` / `"CRAH"`)**:
  - `18` In-Row CRAHs (`CU-A1..3` through `CU-F1..3`, `600 × 1200 × 2000 mm`, `50 kW`, `8000 m³/h`, `DN50` CHW).
  - `4` Perimeter CRAHs (`CRAH-01..04` at tiles `B01, P01, AC01, AQ01` along the South wall `Y = 0..900 mm`, `1200 × 900 × 2000 mm`, facing `NORTH`, `100 kW`, `20,000 m³/h`, `DN100` CHW).
- **PDUs (`6 × IfcElectricDistributionBoard` / `USERDEFINED` / `"PDU"`)**: `PDU-01..06` at scheduled East-end tiles (`AJ05, AK10, AJ14, AK19, AJ23, AK28`), `600 × 800 × 1800 mm`, `200 kVA`, with `1800 mm` dedicated electrical space above (`Z = +1800 .. +3600 mm`).
- **Containment (`CAC-01` & `CAC-02`)**: Roof panels (`50 mm` thick at `Z = +2000 .. +2050 mm`, `1200 mm` wide across `Rows B/C` and `Rows D/E`, split at the cross-aisle `X = 1800..9800` and `X = 11400..19800`) and `8` end doors (`60 × 1200 × 2000 mm`).
- **Sprinkler Grid (`79 × IfcFireSuppressionTerminal` / `USERDEFINED` / `"Sprinkler"`)**: `63` ceiling heads on the `3000 × 3000 mm` grid (`X = 1500..25500`, `Y = 1500..19500`, deflector at `Z = +3850 mm`, with column-corner offsets at `B2` and `C2`) plus `16` containment heads (`8` under `CAC-01` at `Y = 7200 mm` and `8` under `CAC-02` at `Y = 12600 mm`, deflector at `Z = +1900 mm`).

---

#### 3. Clash-Free 3-Tier Overhead MEP Routing & Code Compliance Results
All three services enter at the West wall (`X = 0, Y = 9900 mm`) and route in three dedicated overhead elevation tiers between `+2650 mm` and `+3292 mm`:
1. **Tier 1 — Telecom Cable Tray (`IfcCableCarrierSegment` / `CABLETRAYSEGMENT` / `"CableTray"`, `600 × 122 mm`)**:
   - Elevation: `Z_bottom = +2650.0 mm`, `Z_center = +2711.0 mm`, `Z_top = +2772.0 mm` (`50 mm` margin above `+2600 mm` clear-height zone).
   - Total overhead length: `67.20 m` (`0.0 m` in clear-height band, `0.0 m` under-floor).
2. **Tier 2 — Chilled-Water Pipe (`IfcPipeSegment` / `RIGIDSEGMENT` / `"ChilledWaterPipe"`, `DN100` main/perimeter `OD_ins = 165.1 mm`, `DN50` aisle headers `OD_ins = 111.1 mm` including `25.4 mm` insulation)**:
   - Elevation: `Z_center = +2960.0 mm` (`Z = +2877.45 .. +3042.55 mm` for `DN100`).
   - Serves all `6` rack rows, all `18` in-row CRAHs (`CU-A1..F3`), and all `4` South-perimeter CRAHs (`CRAH-01..04` via the `Y = 1200 mm` perimeter header) within `<= 1500 mm` (`<= 2500 mm` limit), while staying `>= 1200 mm` horizontally clear of every PDU footprint (`0` pipes in the `+1800..+3600 mm` dedicated space above any PDU).
   - Total overhead length: `95.75 m` (`0.0 m` in clear-height band, `0.0 m` under-floor).
3. **Tier 3 — Power Busway (`IfcCableCarrierSegment` / `CABLETRUNKINGSEGMENT` / `"Busway"`, `120 × 142 mm`)**:
   - Elevation: `Z_bottom = +3150.0 mm`, `Z_center = +3221.0 mm`, `Z_top = +3292.0 mm`.
   - Clear vertical distance below ceiling sprinkler deflectors (`+3850 mm`): **`558.0 mm >= 460.0 mm`** (also completely below the `450 mm` NFPA 13 obstruction band).
   - Separation from Telecom Cable Tray: **`378.0 mm >= 300.0 mm` clear vertical separation everywhere** plus **`340.0 mm >= 300.0 mm` clear horizontal separation** in all cold aisles.
   - Total overhead length: `68.88 m` (`0.0 m` in clear-height band, `0.0 m` under-floor).
4. **Hard Clashes**: **`0` hard clashes (`> 2 mm` overlap)** verified across all `270` geometric products (`36,315` solid pairs).

Delivered files:
/app/files/dc_model__hall_seed000_d000__mep_routing/output/solution.py (54421 bytes)